{
  "model": "4-wire + export-target locked",
  "settings": {
    "self_cons": 0.2,
    "solar_scale": 1.0,
    "export_target": true,
    "BASE_KW": 45.0,
    "scale_night": 1.5568247817124719,
    "scale_day": 1.2228941371177047,
    "transformer_kva": 250
  },
  "day": "2026-06-13",
  "day_type": "weekend",
  "solar_inv_kw": 170.1,
  "net_metered_accounts": 21,
  "metrics": {
    "corr": 0.9237044136251955,
    "rmse_kw": 42.289268376169225,
    "rmse_V": 3.925676693259391
  },
  "feeders": [
    "BZ0109-F1",
    "BZ0109-F2",
    "BZ0109-F3",
    "BZ0109-F4",
    "BZ0109-F6",
    "BZ0109-F7",
    "BZ0109-F8",
    "BZ0109-TF"
  ],
  "qsts": [
    {
      "time": "00:00",
      "idx": 0,
      "meas_kw": 131.42,
      "sim_kw": 69.01,
      "meas_V": 230.3,
      "sim_V": 229.2,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 18.2,
      "converged": true
    },
    {
      "time": "00:15",
      "idx": 1,
      "meas_kw": 128.35,
      "sim_kw": 69.19,
      "meas_V": 231.1,
      "sim_V": 229.2,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 18.2,
      "converged": true
    },
    {
      "time": "00:30",
      "idx": 2,
      "meas_kw": 131.24,
      "sim_kw": 69.96,
      "meas_V": 231.0,
      "sim_V": 229.2,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 18.4,
      "converged": true
    },
    {
      "time": "00:45",
      "idx": 3,
      "meas_kw": 131.85,
      "sim_kw": 70.87,
      "meas_V": 231.4,
      "sim_V": 229.1,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 18.7,
      "converged": true
    },
    {
      "time": "01:00",
      "idx": 4,
      "meas_kw": 124.1,
      "sim_kw": 71.78,
      "meas_V": 228.9,
      "sim_V": 229.1,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 18.9,
      "converged": true
    },
    {
      "time": "01:15",
      "idx": 5,
      "meas_kw": 121.16,
      "sim_kw": 72.69,
      "meas_V": 230.0,
      "sim_V": 229.1,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 19.2,
      "converged": true
    },
    {
      "time": "01:30",
      "idx": 6,
      "meas_kw": 123.66,
      "sim_kw": 73.59,
      "meas_V": 231.1,
      "sim_V": 229.1,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 19.4,
      "converged": true
    },
    {
      "time": "01:45",
      "idx": 7,
      "meas_kw": 120.44,
      "sim_kw": 74.5,
      "meas_V": 231.1,
      "sim_V": 229.0,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 19.6,
      "converged": true
    },
    {
      "time": "02:00",
      "idx": 8,
      "meas_kw": 119.6,
      "sim_kw": 75.41,
      "meas_V": 231.8,
      "sim_V": 229.0,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 19.9,
      "converged": true
    },
    {
      "time": "02:15",
      "idx": 9,
      "meas_kw": 118.75,
      "sim_kw": 76.32,
      "meas_V": 232.0,
      "sim_V": 229.0,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 20.1,
      "converged": true
    },
    {
      "time": "02:30",
      "idx": 10,
      "meas_kw": 117.89,
      "sim_kw": 77.23,
      "meas_V": 232.1,
      "sim_V": 229.0,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 20.4,
      "converged": true
    },
    {
      "time": "02:45",
      "idx": 11,
      "meas_kw": 119.26,
      "sim_kw": 78.13,
      "meas_V": 232.6,
      "sim_V": 228.9,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 20.6,
      "converged": true
    },
    {
      "time": "03:00",
      "idx": 12,
      "meas_kw": 118.95,
      "sim_kw": 79.04,
      "meas_V": 229.8,
      "sim_V": 228.9,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 20.9,
      "converged": true
    },
    {
      "time": "03:15",
      "idx": 13,
      "meas_kw": 118.29,
      "sim_kw": 79.94,
      "meas_V": 229.8,
      "sim_V": 228.9,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 21.1,
      "converged": true
    },
    {
      "time": "03:30",
      "idx": 14,
      "meas_kw": 111.29,
      "sim_kw": 80.85,
      "meas_V": 230.9,
      "sim_V": 228.9,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 21.3,
      "converged": true
    },
    {
      "time": "03:45",
      "idx": 15,
      "meas_kw": 105.07,
      "sim_kw": 80.51,
      "meas_V": 230.6,
      "sim_V": 228.8,
      "solar_kw": 3.5,
      "irr": 0.02,
      "loading_pct": 21.3,
      "converged": true
    },
    {
      "time": "04:00",
      "idx": 16,
      "meas_kw": 105.73,
      "sim_kw": 81.11,
      "meas_V": 230.7,
      "sim_V": 228.8,
      "solar_kw": 4.4,
      "irr": 0.02,
      "loading_pct": 21.4,
      "converged": true
    },
    {
      "time": "04:15",
      "idx": 17,
      "meas_kw": 106.31,
      "sim_kw": 81.69,
      "meas_V": 229.9,
      "sim_V": 228.8,
      "solar_kw": 5.3,
      "irr": 0.02,
      "loading_pct": 21.6,
      "converged": true
    },
    {
      "time": "04:30",
      "idx": 18,
      "meas_kw": 108.65,
      "sim_kw": 82.89,
      "meas_V": 230.9,
      "sim_V": 228.8,
      "solar_kw": 4.5,
      "irr": 0.02,
      "loading_pct": 21.9,
      "converged": true
    },
    {
      "time": "04:45",
      "idx": 19,
      "meas_kw": 102.9,
      "sim_kw": 81.25,
      "meas_V": 231.4,
      "sim_V": 228.8,
      "solar_kw": 11.7,
      "irr": 0.02,
      "loading_pct": 21.5,
      "converged": true
    },
    {
      "time": "05:00",
      "idx": 20,
      "meas_kw": 97.88,
      "sim_kw": 79.87,
      "meas_V": 230.8,
      "sim_V": 228.8,
      "solar_kw": 18.2,
      "irr": 0.02,
      "loading_pct": 21.1,
      "converged": true
    },
    {
      "time": "05:15",
      "idx": 21,
      "meas_kw": 99.29,
      "sim_kw": 80.74,
      "meas_V": 231.3,
      "sim_V": 228.8,
      "solar_kw": 18.3,
      "irr": 0.048,
      "loading_pct": 21.3,
      "converged": true
    },
    {
      "time": "05:30",
      "idx": 22,
      "meas_kw": 103.43,
      "sim_kw": 82.56,
      "meas_V": 230.4,
      "sim_V": 228.7,
      "solar_kw": 15.7,
      "irr": 0.09,
      "loading_pct": 21.8,
      "converged": true
    },
    {
      "time": "05:45",
      "idx": 23,
      "meas_kw": 109.31,
      "sim_kw": 84.99,
      "meas_V": 230.4,
      "sim_V": 228.7,
      "solar_kw": 11.3,
      "irr": 0.136,
      "loading_pct": 22.5,
      "converged": true
    },
    {
      "time": "06:00",
      "idx": 24,
      "meas_kw": 108.51,
      "sim_kw": 80.32,
      "meas_V": 229.5,
      "sim_V": 228.9,
      "solar_kw": 0.0,
      "irr": 0.184,
      "loading_pct": 21.2,
      "converged": true
    },
    {
      "time": "06:15",
      "idx": 25,
      "meas_kw": 109.8,
      "sim_kw": 80.94,
      "meas_V": 229.1,
      "sim_V": 228.9,
      "solar_kw": 0.0,
      "irr": 0.236,
      "loading_pct": 21.4,
      "converged": true
    },
    {
      "time": "06:30",
      "idx": 26,
      "meas_kw": 106.75,
      "sim_kw": 81.21,
      "meas_V": 229.0,
      "sim_V": 228.8,
      "solar_kw": 0.9,
      "irr": 0.29,
      "loading_pct": 21.4,
      "converged": true
    },
    {
      "time": "06:45",
      "idx": 27,
      "meas_kw": 102.08,
      "sim_kw": 79.77,
      "meas_V": 233.0,
      "sim_V": 228.8,
      "solar_kw": 6.6,
      "irr": 0.345,
      "loading_pct": 21.1,
      "converged": true
    },
    {
      "time": "07:00",
      "idx": 28,
      "meas_kw": 106.18,
      "sim_kw": 81.41,
      "meas_V": 232.6,
      "sim_V": 228.8,
      "solar_kw": 3.5,
      "irr": 0.4,
      "loading_pct": 21.5,
      "converged": true
    },
    {
      "time": "07:15",
      "idx": 29,
      "meas_kw": 98.59,
      "sim_kw": 78.92,
      "meas_V": 232.0,
      "sim_V": 228.8,
      "solar_kw": 12.0,
      "irr": 0.455,
      "loading_pct": 20.8,
      "converged": true
    },
    {
      "time": "07:30",
      "idx": 30,
      "meas_kw": 85.87,
      "sim_kw": 74.64,
      "meas_V": 231.1,
      "sim_V": 228.9,
      "solar_kw": 25.7,
      "irr": 0.51,
      "loading_pct": 19.7,
      "converged": true
    },
    {
      "time": "07:45",
      "idx": 31,
      "meas_kw": 76.1,
      "sim_kw": 71.42,
      "meas_V": 231.9,
      "sim_V": 228.9,
      "solar_kw": 36.4,
      "irr": 0.565,
      "loading_pct": 18.8,
      "converged": true
    },
    {
      "time": "08:00",
      "idx": 32,
      "meas_kw": 64.26,
      "sim_kw": 67.48,
      "meas_V": 230.5,
      "sim_V": 229.0,
      "solar_kw": 49.2,
      "irr": 0.618,
      "loading_pct": 17.8,
      "converged": true
    },
    {
      "time": "08:15",
      "idx": 33,
      "meas_kw": 62.9,
      "sim_kw": 67.18,
      "meas_V": 228.5,
      "sim_V": 229.0,
      "solar_kw": 51.4,
      "irr": 0.67,
      "loading_pct": 17.7,
      "converged": true
    },
    {
      "time": "08:30",
      "idx": 34,
      "meas_kw": 62.72,
      "sim_kw": 67.27,
      "meas_V": 232.2,
      "sim_V": 229.0,
      "solar_kw": 52.5,
      "irr": 0.72,
      "loading_pct": 17.7,
      "converged": true
    },
    {
      "time": "08:45",
      "idx": 35,
      "meas_kw": 62.3,
      "sim_kw": 67.28,
      "meas_V": 230.8,
      "sim_V": 229.0,
      "solar_kw": 53.8,
      "irr": 0.769,
      "loading_pct": 17.7,
      "converged": true
    },
    {
      "time": "09:00",
      "idx": 36,
      "meas_kw": 46.45,
      "sim_kw": 61.99,
      "meas_V": 229.2,
      "sim_V": 229.0,
      "solar_kw": 70.6,
      "irr": 0.813,
      "loading_pct": 16.3,
      "converged": true
    },
    {
      "time": "09:15",
      "idx": 37,
      "meas_kw": 24.77,
      "sim_kw": 54.78,
      "meas_V": 230.2,
      "sim_V": 229.1,
      "solar_kw": 93.1,
      "irr": 0.851,
      "loading_pct": 14.4,
      "converged": true
    },
    {
      "time": "09:30",
      "idx": 38,
      "meas_kw": 50.47,
      "sim_kw": 63.68,
      "meas_V": 228.6,
      "sim_V": 229.0,
      "solar_kw": 68.3,
      "irr": 0.885,
      "loading_pct": 16.7,
      "converged": true
    },
    {
      "time": "09:45",
      "idx": 39,
      "meas_kw": 111.66,
      "sim_kw": 85.03,
      "meas_V": 228.2,
      "sim_V": 228.7,
      "solar_kw": 8.0,
      "irr": 0.916,
      "loading_pct": 22.4,
      "converged": true
    },
    {
      "time": "10:00",
      "idx": 40,
      "meas_kw": 107.58,
      "sim_kw": 83.72,
      "meas_V": 231.3,
      "sim_V": 228.7,
      "solar_kw": 12.7,
      "irr": 0.942,
      "loading_pct": 22.0,
      "converged": true
    },
    {
      "time": "10:15",
      "idx": 41,
      "meas_kw": 111.87,
      "sim_kw": 85.3,
      "meas_V": 230.2,
      "sim_V": 228.7,
      "solar_kw": 8.7,
      "irr": 0.961,
      "loading_pct": 22.4,
      "converged": true
    },
    {
      "time": "10:30",
      "idx": 42,
      "meas_kw": 103.7,
      "sim_kw": 82.48,
      "meas_V": 229.3,
      "sim_V": 228.7,
      "solar_kw": 17.0,
      "irr": 0.975,
      "loading_pct": 21.7,
      "converged": true
    },
    {
      "time": "10:45",
      "idx": 43,
      "meas_kw": 111.45,
      "sim_kw": 85.25,
      "meas_V": 229.4,
      "sim_V": 228.7,
      "solar_kw": 9.3,
      "irr": 0.987,
      "loading_pct": 22.4,
      "converged": true
    },
    {
      "time": "11:00",
      "idx": 44,
      "meas_kw": 104.5,
      "sim_kw": 82.86,
      "meas_V": 231.1,
      "sim_V": 228.7,
      "solar_kw": 16.4,
      "irr": 0.995,
      "loading_pct": 21.8,
      "converged": true
    },
    {
      "time": "11:15",
      "idx": 45,
      "meas_kw": 95.59,
      "sim_kw": 79.79,
      "meas_V": 231.2,
      "sim_V": 228.8,
      "solar_kw": 25.3,
      "irr": 0.999,
      "loading_pct": 21.0,
      "converged": true
    },
    {
      "time": "11:30",
      "idx": 46,
      "meas_kw": 58.79,
      "sim_kw": 67.11,
      "meas_V": 238.3,
      "sim_V": 228.9,
      "solar_kw": 62.2,
      "irr": 1.0,
      "loading_pct": 17.6,
      "converged": true
    },
    {
      "time": "11:45",
      "idx": 47,
      "meas_kw": -16.32,
      "sim_kw": 41.79,
      "meas_V": 237.2,
      "sim_V": 229.2,
      "solar_kw": 137.3,
      "irr": 1.0,
      "loading_pct": 10.9,
      "converged": true
    },
    {
      "time": "12:00",
      "idx": 48,
      "meas_kw": -45.66,
      "sim_kw": 32.09,
      "meas_V": 238.2,
      "sim_V": 229.4,
      "solar_kw": 166.5,
      "irr": 1.0,
      "loading_pct": 8.3,
      "converged": true
    },
    {
      "time": "12:15",
      "idx": 49,
      "meas_kw": -53.47,
      "sim_kw": 29.46,
      "meas_V": 237.9,
      "sim_V": 229.4,
      "solar_kw": 173.9,
      "irr": 1.0,
      "loading_pct": 7.6,
      "converged": true
    },
    {
      "time": "12:30",
      "idx": 50,
      "meas_kw": -46.58,
      "sim_kw": 31.6,
      "meas_V": 235.3,
      "sim_V": 229.4,
      "solar_kw": 166.5,
      "irr": 1.0,
      "loading_pct": 8.2,
      "converged": true
    },
    {
      "time": "12:45",
      "idx": 51,
      "meas_kw": -34.92,
      "sim_kw": 35.32,
      "meas_V": 236.8,
      "sim_V": 229.3,
      "solar_kw": 154.3,
      "irr": 0.999,
      "loading_pct": 9.2,
      "converged": true
    },
    {
      "time": "13:00",
      "idx": 52,
      "meas_kw": -34.35,
      "sim_kw": 35.41,
      "meas_V": 238.5,
      "sim_V": 229.3,
      "solar_kw": 153.4,
      "irr": 0.995,
      "loading_pct": 9.2,
      "converged": true
    },
    {
      "time": "13:15",
      "idx": 53,
      "meas_kw": -5.83,
      "sim_kw": 44.84,
      "meas_V": 236.7,
      "sim_V": 229.2,
      "solar_kw": 124.9,
      "irr": 0.987,
      "loading_pct": 11.7,
      "converged": true
    },
    {
      "time": "13:30",
      "idx": 54,
      "meas_kw": -19.09,
      "sim_kw": 40.41,
      "meas_V": 236.5,
      "sim_V": 229.3,
      "solar_kw": 138.4,
      "irr": 0.975,
      "loading_pct": 10.6,
      "converged": true
    },
    {
      "time": "13:45",
      "idx": 55,
      "meas_kw": -21.85,
      "sim_kw": 39.49,
      "meas_V": 235.3,
      "sim_V": 229.3,
      "solar_kw": 141.5,
      "irr": 0.961,
      "loading_pct": 10.3,
      "converged": true
    },
    {
      "time": "14:00",
      "idx": 56,
      "meas_kw": 15.6,
      "sim_kw": 52.0,
      "meas_V": 233.5,
      "sim_V": 229.1,
      "solar_kw": 104.3,
      "irr": 0.942,
      "loading_pct": 13.6,
      "converged": true
    },
    {
      "time": "14:15",
      "idx": 57,
      "meas_kw": 7.08,
      "sim_kw": 49.13,
      "meas_V": 232.6,
      "sim_V": 229.2,
      "solar_kw": 113.1,
      "irr": 0.916,
      "loading_pct": 12.9,
      "converged": true
    },
    {
      "time": "14:30",
      "idx": 58,
      "meas_kw": 68.51,
      "sim_kw": 70.01,
      "meas_V": 228.9,
      "sim_V": 228.9,
      "solar_kw": 52.0,
      "irr": 0.885,
      "loading_pct": 18.4,
      "converged": true
    },
    {
      "time": "14:45",
      "idx": 59,
      "meas_kw": 121.87,
      "sim_kw": 88.23,
      "meas_V": 228.3,
      "sim_V": 228.7,
      "solar_kw": 0.0,
      "irr": 0.851,
      "loading_pct": 23.3,
      "converged": true
    },
    {
      "time": "15:00",
      "idx": 60,
      "meas_kw": 100.49,
      "sim_kw": 81.09,
      "meas_V": 230.8,
      "sim_V": 228.8,
      "solar_kw": 20.6,
      "irr": 0.812,
      "loading_pct": 21.4,
      "converged": true
    },
    {
      "time": "15:15",
      "idx": 61,
      "meas_kw": 75.36,
      "sim_kw": 72.34,
      "meas_V": 232.6,
      "sim_V": 228.9,
      "solar_kw": 46.0,
      "irr": 0.764,
      "loading_pct": 19.1,
      "converged": true
    },
    {
      "time": "15:30",
      "idx": 62,
      "meas_kw": 69.66,
      "sim_kw": 70.37,
      "meas_V": 233.0,
      "sim_V": 228.9,
      "solar_kw": 52.0,
      "irr": 0.71,
      "loading_pct": 18.5,
      "converged": true
    },
    {
      "time": "15:45",
      "idx": 63,
      "meas_kw": 47.59,
      "sim_kw": 62.8,
      "meas_V": 233.8,
      "sim_V": 229.0,
      "solar_kw": 74.4,
      "irr": 0.655,
      "loading_pct": 16.5,
      "converged": true
    },
    {
      "time": "16:00",
      "idx": 64,
      "meas_kw": 57.25,
      "sim_kw": 66.09,
      "meas_V": 233.4,
      "sim_V": 229.0,
      "solar_kw": 65.1,
      "irr": 0.597,
      "loading_pct": 17.4,
      "converged": true
    },
    {
      "time": "16:15",
      "idx": 65,
      "meas_kw": 65.51,
      "sim_kw": 68.91,
      "meas_V": 232.7,
      "sim_V": 228.9,
      "solar_kw": 57.1,
      "irr": 0.537,
      "loading_pct": 18.2,
      "converged": true
    },
    {
      "time": "16:30",
      "idx": 66,
      "meas_kw": 83.05,
      "sim_kw": 74.96,
      "meas_V": 231.5,
      "sim_V": 228.8,
      "solar_kw": 39.9,
      "irr": 0.475,
      "loading_pct": 19.8,
      "converged": true
    },
    {
      "time": "16:45",
      "idx": 67,
      "meas_kw": 84.2,
      "sim_kw": 75.35,
      "meas_V": 231.6,
      "sim_V": 228.8,
      "solar_kw": 39.1,
      "irr": 0.412,
      "loading_pct": 19.9,
      "converged": true
    },
    {
      "time": "17:00",
      "idx": 68,
      "meas_kw": 86.28,
      "sim_kw": 76.09,
      "meas_V": 231.8,
      "sim_V": 228.8,
      "solar_kw": 37.5,
      "irr": 0.35,
      "loading_pct": 20.1,
      "converged": true
    },
    {
      "time": "17:15",
      "idx": 69,
      "meas_kw": 107.34,
      "sim_kw": 83.47,
      "meas_V": 231.0,
      "sim_V": 228.7,
      "solar_kw": 17.4,
      "irr": 0.287,
      "loading_pct": 22.0,
      "converged": true
    },
    {
      "time": "17:30",
      "idx": 70,
      "meas_kw": 123.27,
      "sim_kw": 89.13,
      "meas_V": 231.6,
      "sim_V": 228.6,
      "solar_kw": 2.6,
      "irr": 0.225,
      "loading_pct": 23.5,
      "converged": true
    },
    {
      "time": "17:45",
      "idx": 71,
      "meas_kw": 131.72,
      "sim_kw": 90.5,
      "meas_V": 231.9,
      "sim_V": 228.6,
      "solar_kw": 0.0,
      "irr": 0.165,
      "loading_pct": 23.9,
      "converged": true
    },
    {
      "time": "18:00",
      "idx": 72,
      "meas_kw": 131.51,
      "sim_kw": 96.46,
      "meas_V": 231.9,
      "sim_V": 228.4,
      "solar_kw": 19.4,
      "irr": 0.114,
      "loading_pct": 25.4,
      "converged": true
    },
    {
      "time": "18:15",
      "idx": 73,
      "meas_kw": 139.07,
      "sim_kw": 99.22,
      "meas_V": 231.8,
      "sim_V": 228.3,
      "solar_kw": 13.4,
      "irr": 0.077,
      "loading_pct": 26.2,
      "converged": true
    },
    {
      "time": "18:30",
      "idx": 74,
      "meas_kw": 151.99,
      "sim_kw": 103.89,
      "meas_V": 233.3,
      "sim_V": 228.3,
      "solar_kw": 2.0,
      "irr": 0.05,
      "loading_pct": 27.4,
      "converged": true
    },
    {
      "time": "18:45",
      "idx": 75,
      "meas_kw": 155.29,
      "sim_kw": 105.09,
      "meas_V": 231.8,
      "sim_V": 228.3,
      "solar_kw": 0.0,
      "irr": 0.027,
      "loading_pct": 27.7,
      "converged": true
    },
    {
      "time": "19:00",
      "idx": 76,
      "meas_kw": 163.73,
      "sim_kw": 104.87,
      "meas_V": 232.3,
      "sim_V": 228.3,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 27.7,
      "converged": true
    },
    {
      "time": "19:15",
      "idx": 77,
      "meas_kw": 158.01,
      "sim_kw": 103.58,
      "meas_V": 232.5,
      "sim_V": 228.3,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 27.3,
      "converged": true
    },
    {
      "time": "19:30",
      "idx": 78,
      "meas_kw": 155.72,
      "sim_kw": 101.56,
      "meas_V": 232.7,
      "sim_V": 228.3,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 26.8,
      "converged": true
    },
    {
      "time": "19:45",
      "idx": 79,
      "meas_kw": 157.41,
      "sim_kw": 99.35,
      "meas_V": 233.2,
      "sim_V": 228.4,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 26.2,
      "converged": true
    },
    {
      "time": "20:00",
      "idx": 80,
      "meas_kw": 157.21,
      "sim_kw": 97.15,
      "meas_V": 232.6,
      "sim_V": 228.5,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 25.6,
      "converged": true
    },
    {
      "time": "20:15",
      "idx": 81,
      "meas_kw": 153.03,
      "sim_kw": 94.94,
      "meas_V": 234.1,
      "sim_V": 228.5,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 25.0,
      "converged": true
    },
    {
      "time": "20:30",
      "idx": 82,
      "meas_kw": 159.1,
      "sim_kw": 92.72,
      "meas_V": 234.0,
      "sim_V": 228.6,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 24.4,
      "converged": true
    },
    {
      "time": "20:45",
      "idx": 83,
      "meas_kw": 151.85,
      "sim_kw": 90.5,
      "meas_V": 234.5,
      "sim_V": 228.6,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 23.9,
      "converged": true
    },
    {
      "time": "21:00",
      "idx": 84,
      "meas_kw": 155.2,
      "sim_kw": 88.28,
      "meas_V": 234.8,
      "sim_V": 228.7,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 23.3,
      "converged": true
    },
    {
      "time": "21:15",
      "idx": 85,
      "meas_kw": 151.63,
      "sim_kw": 86.05,
      "meas_V": 234.8,
      "sim_V": 228.7,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 22.7,
      "converged": true
    },
    {
      "time": "21:30",
      "idx": 86,
      "meas_kw": 147.01,
      "sim_kw": 83.82,
      "meas_V": 235.1,
      "sim_V": 228.8,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 22.1,
      "converged": true
    },
    {
      "time": "21:45",
      "idx": 87,
      "meas_kw": 146.79,
      "sim_kw": 81.64,
      "meas_V": 234.5,
      "sim_V": 228.9,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 21.5,
      "converged": true
    },
    {
      "time": "22:00",
      "idx": 88,
      "meas_kw": 135.68,
      "sim_kw": 79.66,
      "meas_V": 235.2,
      "sim_V": 228.9,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 21.0,
      "converged": true
    },
    {
      "time": "22:15",
      "idx": 89,
      "meas_kw": 137.27,
      "sim_kw": 78.0,
      "meas_V": 232.6,
      "sim_V": 229.0,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 20.6,
      "converged": true
    },
    {
      "time": "22:30",
      "idx": 90,
      "meas_kw": 130.84,
      "sim_kw": 76.55,
      "meas_V": 233.9,
      "sim_V": 229.0,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 20.2,
      "converged": true
    },
    {
      "time": "22:45",
      "idx": 91,
      "meas_kw": 125.17,
      "sim_kw": 75.15,
      "meas_V": 230.8,
      "sim_V": 229.0,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 19.8,
      "converged": true
    },
    {
      "time": "23:00",
      "idx": 92,
      "meas_kw": 117.42,
      "sim_kw": 73.75,
      "meas_V": 231.8,
      "sim_V": 229.1,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 19.4,
      "converged": true
    },
    {
      "time": "23:15",
      "idx": 93,
      "meas_kw": 112.85,
      "sim_kw": 72.35,
      "meas_V": 229.5,
      "sim_V": 229.1,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 19.1,
      "converged": true
    },
    {
      "time": "23:30",
      "idx": 94,
      "meas_kw": 109.71,
      "sim_kw": 70.95,
      "meas_V": 229.9,
      "sim_V": 229.1,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 18.7,
      "converged": true
    },
    {
      "time": "23:45",
      "idx": 95,
      "meas_kw": 111.61,
      "sim_kw": 69.69,
      "meas_V": 227.4,
      "sim_V": 229.2,
      "solar_kw": 0.0,
      "irr": 0.02,
      "loading_pct": 18.4,
      "converged": true
    }
  ]
}